Date: 2026-04-07
Tester: Codex + Sergio Gallegos
PLC model: 5069-L320ERMS3
Firmware revision: 35
Network topology: Direct Ethernet connection to 192.168.0.1:44818, slot 0

Scenarios executed:
- Connect / disconnect / reconnect baseline
- Primitive read/write set on controller-scoped and program-scoped tags
- Batch read/write/mixed execute
- Subscription creation and polling behavior
- Health check APIs
- Tag discovery/cache clear/repopulation
- Route-path configuration and routed client creation
- UDT read paths used by current 0.7.0 test tags
- Array element addressing including 8-bit and 16-bit element segments
- Arrays of UDTs and nested member/array access

Commands executed:
- `cargo run --example readonly_plc_probe -- 192.168.0.1:44818`
- `cargo test --test batch_operations_tests -- --ignored --nocapture`
- `cargo test --test health_check_tests -- --ignored --nocapture`
- `cargo test --test cache_management_tests -- --ignored --nocapture`
- `cargo test --test route_path_operations_tests -- --nocapture`
- `cargo test --test subscription_tests -- --ignored --nocapture`
- `cargo run --example test_comprehensive_arrays_udt`
- `cargo run --example test_plc_test_tag_definitions`
- `cargo run --quiet --release --example perf_baseline_real_plc -- --iterations 100`

Result:
- PASS: PLC reachable and session establishment succeeded.
- PASS: Read baseline probe succeeded for 44/44 expected test paths.
- PASS: Batch operations tests passed (5/5).
- PASS: Health check tests passed (2/2).
- PASS: Cache management tests passed (3/3).
- PASS: Route-path operation tests passed (5/5).
- PASS: Subscription tests passed after hardening fail-fast semantics for invalid tags.
- PASS: Comprehensive arrays/UDT regression succeeded except for documented PLC firmware restrictions on direct UDT array member writes.
- PASS WITH DOCUMENTED LIMITATIONS: `test_plc_test_tag_definitions` produced 333 passed / 59 failed. All 59 failures matched known PLC firmware limitations, not new library regressions.

Observed documented PLC limitations:
- Direct writes to UDT array element members return CIP extended error `0x2107`.
- Direct writes to standalone STRING tags return CIP extended error `0x2107`.
- Direct writes to STRING members inside UDTs return CIP extended error `0x2107`.

Observed deviations vs simulator expectations:
- Prior to subscription hardening, `subscribe_to_tag("NonExistentTag")` returned success immediately and only failed inside the background poll loop. This was a library contract gap rather than a PLC-specific behavior difference. The implementation was updated during this validation to fail fast on the initial read.
- UDT reads for complete structures returned `symbol_id = 0` in the exercised examples, but member reads/writes and nested array access still worked on this controller for the tested scenarios.
- During the CompactLogix follow-up pass, native Multiple Service BOOL-array decoding was fixed for packed `0x00D3` responses, so mixed batch reads now handle controller BOOL array elements without wrapper fallback.

Hardware benchmark:
- Iterations per scenario: 100
- Tags used:
  - Single read: `gTestArray_DINT[0]`
  - Single write: `gTestArray_DINT[5]`
  - Batch read: `gTestArray_DINT[0-4]`, `gTestArray_REAL[0-1]`, `gTestArray_BOOL[0]`, `gTestArray_INT[0]`, `gTestUDT.Member1_DINT`
  - Batch write: `gTestArray_DINT[5-7]`
  - Mixed execute: read `gTestArray_DINT[0]`, write `gTestArray_DINT[5]`, read `gTestArray_REAL[0]`, read `gTestUDT.Member1_DINT`
- Results:
  - `single_read`: 220.1959 ms total, 2.2020 ms avg call, 454.14 ops/sec
  - `single_write`: 349.6877 ms total, 3.4969 ms avg call, 285.97 ops/sec
  - `batch_read`: 228.1515 ms total, 2.2815 ms avg call, 4383.05 logical ops/sec
  - `batch_write`: 375.8667 ms total, 3.7587 ms avg call, 798.16 logical ops/sec
  - `mixed_execute`: 410.6385 ms total, 4.1064 ms avg call, 974.09 logical ops/sec

Benchmark interpretation:
- Batch reads on this PLC were substantially more efficient than repeated single reads for the same tag set.
- Batch writes also improved effective logical throughput versus single writes.
- Mixed batch reads now correctly include BOOL array elements on this CompactLogix target through the native path.
- These numbers are hardware-specific and should be treated as a field baseline for this controller/firmware/network path, not a universal product claim.

Status assessment:
- Current 0.7.0 hardening status on this PLC is acceptable for the exercised feature set.
- No unexpected regressions were found in batch, cache, route-path, health-check, array addressing, program tag, or UDT read/nested access scenarios.
- Release gate G9 remains partially open until at least one additional PLC family/platform is validated, ideally a ControlLogix target.

Follow-up issue links:
- None recorded from this validation run.
